GHC:VAV_Room_8133_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8133_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8133_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8133_Office ;
    brickframe:isPointOf GHC:VAV_Room_8133_OfficeZone .

GHC:VAV_Room_8200_Open_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8200_Open_ProjectRoom,
        GHC:VAV_Room_8200_Open_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8203_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8203_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8203_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8203_Office ;
    brickframe:isPointOf GHC:VAV_Room_8203_OfficeZone .

GHC:VAV_Room_8205_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8205_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8205_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8205_Office ;
    brickframe:isPointOf GHC:VAV_Room_8205_OfficeZone .

GHC:VAV_Room_8207_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8207_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8207_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8207_Office ;
    brickframe:isPointOf GHC:VAV_Room_8207_OfficeZone .

GHC:VAV_Room_8215_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8215_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8215_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8215_Office ;
    brickframe:isPointOf GHC:VAV_Room_8215_OfficeZone .

GHC:VAV_Room_8217_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8217_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8217_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8217_Office ;
    brickframe:isPointOf GHC:VAV_Room_8217_OfficeZone .

GHC:VAV_Room_8219_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8219_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8219_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8219_Office ;
    brickframe:isPointOf GHC:VAV_Room_8219_OfficeZone .

GHC:VAV_Room_8221_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8221_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8221_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8221_Office ;
    brickframe:isPointOf GHC:VAV_Room_8221_OfficeZone .

GHC:VAV_Room_8223_Office_MasterRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8223_Office_MasterRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Zone_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8223_Office_Master/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8223_Office_Master ;
    brickframe:isPointOf GHC:VAV_Room_8223_Office_MasterZone .

GHC:VAV_Room_8227_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8227_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8227_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8227_Office ;
    brickframe:isPointOf GHC:VAV_Room_8227_OfficeZone .

GHC:VAV_Room_8229_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8229_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8229_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8229_Office ;
    brickframe:isPointOf GHC:VAV_Room_8229_OfficeZone .

GHC:VAV_Room_8231_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8231_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8231_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8231_Office ;
    brickframe:isPointOf GHC:VAV_Room_8231_OfficeZone .

GHC:VAV_Room_9002_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9002_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9002_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9002_Office ;
    brickframe:isPointOf GHC:VAV_Room_9002_OfficeZone .

GHC:VAV_Room_9003_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9003_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9003_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9003_Office ;
    brickframe:isPointOf GHC:VAV_Room_9003_OfficeZone .

GHC:VAV_Room_9004_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9004_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9004_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9004_Office ;
    brickframe:isPointOf GHC:VAV_Room_9004_OfficeZone .

GHC:VAV_Room_9005_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9005_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9005_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9005_Office ;
    brickframe:isPointOf GHC:VAV_Room_9005_OfficeZone .

GHC:VAV_Room_9006_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9006_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9006_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9006_Office ;
    brickframe:isPointOf GHC:VAV_Room_9006_OfficeZone .

GHC:VAV_Room_9007_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9007_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9007_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9007_Office ;
    brickframe:isPointOf GHC:VAV_Room_9007_OfficeZone .

GHC:VAV_Room_9008_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9008_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9008_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9008_Office ;
    brickframe:isPointOf GHC:VAV_Room_9008_OfficeZone .

GHC:VAV_Room_9009_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9009_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9009_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9009_Office ;
    brickframe:isPointOf GHC:VAV_Room_9009_OfficeZone .

GHC:VAV_Room_9011_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9011_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9011_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9011_Office ;
    brickframe:isPointOf GHC:VAV_Room_9011_OfficeZone .

GHC:VAV_Room_9012_Open_Project_SpaceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9012_Open_Project_SpaceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9012_Open_Project_Space/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_9012_Open_Project_Space ;
    brickframe:isPointOf GHC:VAV_Room_9012_Open_Project_SpaceZone .

GHC:VAV_Room_9013_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9013_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9013_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9013_Office ;
    brickframe:isPointOf GHC:VAV_Room_9013_OfficeZone .

GHC:VAV_Room_9015_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9015_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9015_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9015_Office ;
    brickframe:isPointOf GHC:VAV_Room_9015_OfficeZone .

GHC:VAV_Room_9017_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9017_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9017_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9017_Office ;
    brickframe:isPointOf GHC:VAV_Room_9017_OfficeZone .

GHC:VAV_Room_9019_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9019_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9019_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9019_Office ;
    brickframe:isPointOf GHC:VAV_Room_9019_OfficeZone .

GHC:VAV_Room_9021_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9021_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9021_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9021_Office ;
    brickframe:isPointOf GHC:VAV_Room_9021_OfficeZone .

GHC:VAV_Room_9023_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9023_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9023_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9023_Office ;
    brickframe:isPointOf GHC:VAV_Room_9023_OfficeZone .

GHC:VAV_Room_9101_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9101_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9101_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9101_Office ;
    brickframe:isPointOf GHC:VAV_Room_9101_OfficeZone .

GHC:VAV_Room_9103_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9103_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9103_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9103_Office ;
    brickframe:isPointOf GHC:VAV_Room_9103_OfficeZone .

GHC:VAV_Room_9105_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9105_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9105_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9105_Office ;
    brickframe:isPointOf GHC:VAV_Room_9105_OfficeZone .

GHC:VAV_Room_9106_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9106_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9106_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9106_Office ;
    brickframe:isPointOf GHC:VAV_Room_9106_OfficeZone .

GHC:VAV_Room_9107_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9107_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9107_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9107_Office ;
    brickframe:isPointOf GHC:VAV_Room_9107_OfficeZone .

GHC:VAV_Room_9108_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9108_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9108_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9108_Office ;
    brickframe:isPointOf GHC:VAV_Room_9108_OfficeZone .

GHC:VAV_Room_9109_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9109_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9109_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9109_Office ;
    brickframe:isPointOf GHC:VAV_Room_9109_OfficeZone .

GHC:VAV_Room_9111_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9111_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9111_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9111_Office ;
    brickframe:isPointOf GHC:VAV_Room_9111_OfficeZone .

GHC:VAV_Room_9112_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9112_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9112_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9112_Office ;
    brickframe:isPointOf GHC:VAV_Room_9112_OfficeZone .

GHC:VAV_Room_9113_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9113_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9113_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9113_Office ;
    brickframe:isPointOf GHC:VAV_Room_9113_OfficeZone .

GHC:VAV_Room_9114_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9114_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9114_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9114_Office ;
    brickframe:isPointOf GHC:VAV_Room_9114_OfficeZone .

GHC:VAV_Room_9118_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9118_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9118_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9118_Office ;
    brickframe:isPointOf GHC:VAV_Room_9118_OfficeZone .

GHC:VAV_Room_9120_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9120_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9120_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9120_Office ;
    brickframe:isPointOf GHC:VAV_Room_9120_OfficeZone .

GHC:VAV_Room_9123_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9123_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9123_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9123_Office ;
    brickframe:isPointOf GHC:VAV_Room_9123_OfficeZone .

GHC:VAV_Room_9125_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9125_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9125_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9125_Office ;
    brickframe:isPointOf GHC:VAV_Room_9125_OfficeZone .

GHC:VAV_Room_9127_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9127_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9127_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9127_Office ;
    brickframe:isPointOf GHC:VAV_Room_9127_OfficeZone .

GHC:VAV_Room_9129_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9129_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9129_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9129_Office ;
    brickframe:isPointOf GHC:VAV_Room_9129_OfficeZone .

GHC:VAV_Room_9203_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9203_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9203_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9203_Office ;
    brickframe:isPointOf GHC:VAV_Room_9203_OfficeZone .

GHC:VAV_Room_9205_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9205_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9205_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9205_Office ;
    brickframe:isPointOf GHC:VAV_Room_9205_OfficeZone .

GHC:VAV_Room_9207_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9207_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9207_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9207_Office ;
    brickframe:isPointOf GHC:VAV_Room_9207_OfficeZone .

GHC:VAV_Room_9211_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9211_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9211_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9211_Office ;
    brickframe:isPointOf GHC:VAV_Room_9211_OfficeZone .

GHC:VAV_Room_9213_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9213_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9213_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9213_Office ;
    brickframe:isPointOf GHC:VAV_Room_9213_OfficeZone .

GHC:VAV_Room_9215_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9215_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9215_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9215_Office ;
    brickframe:isPointOf GHC:VAV_Room_9215_OfficeZone .

GHC:VAV_Room_9217_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9217_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9217_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9217_Office ;
    brickframe:isPointOf GHC:VAV_Room_9217_OfficeZone .

GHC:VAV_Room_9219_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9219_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9219_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9219_Office ;
    brickframe:isPointOf GHC:VAV_Room_9219_OfficeZone .

GHC:VAV_Room_9221_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9221_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9221_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9221_Office ;
    brickframe:isPointOf GHC:VAV_Room_9221_OfficeZone .

GHC:VAV_Room_9223_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9223_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9223_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9223_Office ;
    brickframe:isPointOf GHC:VAV_Room_9223_OfficeZone .

GHC:VAV_Room_9225_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9225_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9225_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9225_Office ;
    brickframe:isPointOf GHC:VAV_Room_9225_OfficeZone .

GHC:VAV_Room_9227_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9227_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9227_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9227_Office ;
    brickframe:isPointOf GHC:VAV_Room_9227_OfficeZone .

GHC:VAV_Room_9229_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9229_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9229_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9229_Office ;
    brickframe:isPointOf GHC:VAV_Room_9229_OfficeZone .

GHC:VAV_Room_9231_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9231_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9231_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9231_Office ;
    brickframe:isPointOf GHC:VAV_Room_9231_OfficeZone .

brick:Fan_Overload_Alarm brickframe:hasTag btag:Alarm,
        btag:Fan .

GHC:FSB-1__Room_4307_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Airflow> ;
    brickframe:hasPart GHC:FSB-1__Room_4307_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-1__Room_4307_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:FSB-1__Room_4307_Classroom ;
    brickframe:isPointOf GHC:FSB-1__Room_4307_ClassroomZone .

GHC:FSB-2_Room_4303_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Airflow> ;
    brickframe:hasPart GHC:FSB-2_Room_4303_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-2_Room_4303_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:FSB-2_Room_4303_Classroom ;
    brickframe:isPointOf GHC:FSB-2_Room_4303_ClassroomZone .

GHC:VAV_Corr_5700_EastRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow> ;
    brickframe:hasPart GHC:VAV_Corr_5700_EastRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Corr_5700_East/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Corr_5700_East ;
    brickframe:isPointOf GHC:VAV_Corr_5700_EastZone .

GHC:VAV_Corridor_4300_SouthRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow> ;
    brickframe:hasPart GHC:VAV_Corridor_4300_SouthRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_4300_South/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Corridor_4300_South ;
    brickframe:isPointOf GHC:VAV_Corridor_4300_SouthZone .

GHC:VAV_Corridor_5300_NorthRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow> ;
    brickframe:hasPart GHC:VAV_Corridor_5300_NorthRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_5300_North/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Corridor_5300_North ;
    brickframe:isPointOf GHC:VAV_Corridor_5300_NorthZone .

GHC:VAV_Corridor_7200_Open_Project_Space a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Corridor_7200_Open_Project_SpaceRoom,
        GHC:VAV_Corridor_7200_Open_Project_SpaceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Zone_CO2> .

GHC:VAV_Corridor_7300Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow> ;
    brickframe:hasPart GHC:VAV_Corridor_7300Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7300/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Corridor_7300 ;
    brickframe:isPointOf GHC:VAV_Corridor_7300Zone .

GHC:VAV_Room5510Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow> ;
    brickframe:hasPart GHC:VAV_Room5510Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room5510/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room5510 ;
    brickframe:isPointOf GHC:VAV_Room5510Zone .

GHC:VAV_Room6412Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow> ;
    brickframe:hasPart GHC:VAV_Room6412Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room6412/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room6412 ;
    brickframe:isPointOf GHC:VAV_Room6412Zone .

GHC:VAV_Room7412Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow> ;
    brickframe:hasPart GHC:VAV_Room7412Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room7412/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room7412 ;
    brickframe:isPointOf GHC:VAV_Room7412Zone .

GHC:VAV_Room_4000_BridgeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4000_BridgeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4000_Bridge/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4000_Bridge ;
    brickframe:isPointOf GHC:VAV_Room_4000_BridgeZone .

GHC:VAV_Room_4001_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4001_OfficeRoom,
        GHC:VAV_Room_4001_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4003_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4003_OfficeRoom,
        GHC:VAV_Room_4003_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4005_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4005_OfficeRoom,
        GHC:VAV_Room_4005_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4007_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4007_OfficeRoom,
        GHC:VAV_Room_4007_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4203_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4203_OfficeRoom,
        GHC:VAV_Room_4203_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4205_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4205_OfficeRoom,
        GHC:VAV_Room_4205_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5000_Study_Carrell_Lobby a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5000_Study_Carrell_LobbyRoom,
        GHC:VAV_Room_5000_Study_Carrell_LobbyZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Zone_CO2> .

GHC:VAV_Room_5001_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5001_OfficeRoom,
        GHC:VAV_Room_5001_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5003_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5003_OfficeRoom,
        GHC:VAV_Room_5003_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5009_KitchenetteRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5009_KitchenetteRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5009_Kitchenette/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5009_Kitchenette ;
    brickframe:isPointOf GHC:VAV_Room_5009_KitchenetteZone .

GHC:VAV_Room_5111_Admin_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5111_Admin_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5111_Admin_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5111_Admin_Office ;
    brickframe:isPointOf GHC:VAV_Room_5111_Admin_OfficeZone .

GHC:VAV_Room_5201_Classroom a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5201_ClassroomRoom,
        GHC:VAV_Room_5201_ClassroomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5202_ReceptionRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5202_ReceptionRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5202_Reception/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5202_Reception ;
    brickframe:isPointOf GHC:VAV_Room_5202_ReceptionZone .

GHC:VAV_Room_5206_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5206_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5206_Office/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_5206_Office ;
    brickframe:isPointOf GHC:VAV_Room_5206_OfficeZone .

GHC:VAV_Room_5208_Conference_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5208_Conference_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5208_Conference_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5208_Conference_Room ;
    brickframe:isPointOf GHC:VAV_Room_5208_Conference_RoomZone .

GHC:VAV_Room_5404Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5404Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5404/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_5404 ;
    brickframe:isPointOf GHC:VAV_Room_5404Zone .

GHC:VAV_Room_5412Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5412Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5412/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_5412 ;
    brickframe:isPointOf GHC:VAV_Room_5412Zone .

GHC:VAV_Room_5416_Open_Project_SpaceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5416_Open_Project_SpaceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5416_Open_Project_Space/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_5416_Open_Project_Space ;
    brickframe:isPointOf GHC:VAV_Room_5416_Open_Project_SpaceZone .

GHC:VAV_Room_5506_Open_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5506_Open_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5506_Open_Project/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_5506_Open_Project ;
    brickframe:isPointOf GHC:VAV_Room_5506_Open_ProjectZone .

GHC:VAV_Room_5508Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5508Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5508/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_5508 ;
    brickframe:isPointOf GHC:VAV_Room_5508Zone .

GHC:VAV_Room_5516Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5516Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5516/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_5516 ;
    brickframe:isPointOf GHC:VAV_Room_5516Zone .

GHC:VAV_Room_6012_Open_Project_Space a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6012_Open_Project_SpaceRoom,
        GHC:VAV_Room_6012_Open_Project_SpaceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Zone_CO2> .

GHC:VAV_Room_6101E_Collaborative_CommonRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6101E_Collaborative_CommonRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101E_Collaborative_Common/ZTMP_LO> ;
    brickframe:isFedBy GHC:VAV_Room_6101E_Collaborative_Common ;
    brickframe:isPointOf GHC:VAV_Room_6101E_Collaborative_CommonZone .

GHC:VAV_Room_6101W_Collaborative_Common a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6101W_Collaborative_CommonRoom,
        GHC:VAV_Room_6101W_Collaborative_CommonZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Zone_CO2> .

GHC:VAV_Room_6102_KitchenetteRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6102_KitchenetteRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6102_Kitchenette/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6102_Kitchenette ;
    brickframe:isPointOf GHC:VAV_Room_6102_KitchenetteZone .

GHC:VAV_Room_6111_Project_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6111_Project_RoomRoom,
        GHC:VAV_Room_6111_Project_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6119_KitchenetteRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6119_KitchenetteRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6119_Kitchenette/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6119_Kitchenette ;
    brickframe:isPointOf GHC:VAV_Room_6119_KitchenetteZone .

GHC:VAV_Room_6210_Open_Project_Space a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6210_Open_Project_SpaceRoom,
        GHC:VAV_Room_6210_Open_Project_SpaceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Zone_CO2> .

GHC:VAV_Room_6404Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6404Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6404/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_6404 ;
    brickframe:isPointOf GHC:VAV_Room_6404Zone .

GHC:VAV_Room_7011_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7011_ProjectRoom,
        GHC:VAV_Room_7011_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7012_Project_SpaceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7012_Project_SpaceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7012_Project_Space/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7012_Project_Space ;
    brickframe:isPointOf GHC:VAV_Room_7012_Project_SpaceZone .

GHC:VAV_Room_7103_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7103_ProjectRoom,
        GHC:VAV_Room_7103_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7107E_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7107E_ProjectRoom,
        GHC:VAV_Room_7107E_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7111_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7111_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7111_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7111_Office ;
    brickframe:isPointOf GHC:VAV_Room_7111_OfficeZone .

GHC:VAV_Room_7113_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7113_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7113_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7113_Office ;
    brickframe:isPointOf GHC:VAV_Room_7113_OfficeZone .

GHC:VAV_Room_7114_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7114_ProjectRoom,
        GHC:VAV_Room_7114_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7208_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7208_ProjectRoom,
        GHC:VAV_Room_7208_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7224_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7224_ProjectRoom,
        GHC:VAV_Room_7224_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7404Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7404Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7404/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_7404 ;
    brickframe:isPointOf GHC:VAV_Room_7404Zone .

GHC:VAV_Room_8018_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8018_ProjectRoom,
        GHC:VAV_Room_8018_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8110_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8110_OfficeRoom,
        GHC:VAV_Room_8110_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8200_Open_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8200_Open_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8200_Open_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8200_Open_Project ;
    brickframe:isPointOf GHC:VAV_Room_8200_Open_ProjectZone .

GHC:VAV_Room_8208_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8208_ProjectRoom,
        GHC:VAV_Room_8208_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8228_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8228_ProjectRoom,
        GHC:VAV_Room_8228_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9025_Open_Project_Space a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9025_Open_Project_SpaceRoom,
        GHC:VAV_Room_9025_Open_Project_SpaceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Zone_CO2> .

GHC:VAV_Room_9110_Office a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9110_OfficeRoom,
        GHC:VAV_Room_9110_OfficeZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9126_Project_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9126_Project_RoomRoom,
        GHC:VAV_Room_9126_Project_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9208_Project_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9208_Project_RoomRoom,
        GHC:VAV_Room_9208_Project_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9210_Open_Project_Space a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9210_Open_Project_SpaceRoom,
        GHC:VAV_Room_9210_Open_Project_SpaceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Zone_CO2> .

GHC:VAV_Room_9230_Project_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9230_Project_RoomRoom,
        GHC:VAV_Room_9230_Project_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9232_Project_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9232_Project_RoomRoom,
        GHC:VAV_Room_9232_Project_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_Temp___Zone_Temp> .

GHC:FSB-3_Room_4301_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow> ;
    brickframe:hasPart GHC:FSB-3_Room_4301_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Fan_Start>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Fan_Status>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/FSB-3_Room_4301_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:FSB-3_Room_4301_Classroom ;
    brickframe:isPointOf GHC:FSB-3_Room_4301_ClassroomZone .

GHC:Room_3000_Classroom_VAVRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow> ;
    brickframe:hasPart GHC:Room_3000_Classroom_VAVRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/Room_3000_Classroom_VAV/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:Room_3000_Classroom_VAV ;
    brickframe:isPointOf GHC:Room_3000_Classroom_VAVZone .

GHC:VAV_Corridor_7200_Open_Project_SpaceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow> ;
    brickframe:hasPart GHC:VAV_Corridor_7200_Open_Project_SpaceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Corridor_7200_Open_Project_Space/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Corridor_7200_Open_Project_Space ;
    brickframe:isPointOf GHC:VAV_Corridor_7200_Open_Project_SpaceZone .

GHC:VAV_Room_4001_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4001_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4001_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4001_Office ;
    brickframe:isPointOf GHC:VAV_Room_4001_OfficeZone .

GHC:VAV_Room_4003_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4003_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4003_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4003_Office ;
    brickframe:isPointOf GHC:VAV_Room_4003_OfficeZone .

GHC:VAV_Room_4005_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4005_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4005_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4005_Office ;
    brickframe:isPointOf GHC:VAV_Room_4005_OfficeZone .

GHC:VAV_Room_4007_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4007_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4007_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4007_Office ;
    brickframe:isPointOf GHC:VAV_Room_4007_OfficeZone .

GHC:VAV_Room_4102_Classroom a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4102_ClassroomRoom,
        GHC:VAV_Room_4102_ClassroomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4203_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4203_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4203_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4203_Office ;
    brickframe:isPointOf GHC:VAV_Room_4203_OfficeZone .

GHC:VAV_Room_4205_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4205_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4205_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4205_Office ;
    brickframe:isPointOf GHC:VAV_Room_4205_OfficeZone .

GHC:VAV_Room_4211_Classroom a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4211_ClassroomRoom,
        GHC:VAV_Room_4211_ClassroomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4405 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4405Room,
        GHC:VAV_Room_4405Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Zone_CO2> .

GHC:VAV_Room_5000_Study_Carrell_LobbyRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5000_Study_Carrell_LobbyRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5000_Study_Carrell_Lobby/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_5000_Study_Carrell_Lobby ;
    brickframe:isPointOf GHC:VAV_Room_5000_Study_Carrell_LobbyZone .

GHC:VAV_Room_5001_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5001_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5001_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5001_Office ;
    brickframe:isPointOf GHC:VAV_Room_5001_OfficeZone .

GHC:VAV_Room_5003_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5003_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5003_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5003_Office ;
    brickframe:isPointOf GHC:VAV_Room_5003_OfficeZone .

GHC:VAV_Room_5205_Classroom a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5205_ClassroomRoom,
        GHC:VAV_Room_5205_ClassroomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5209_Study_Carrells a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5209_Study_CarrellsRoom,
        GHC:VAV_Room_5209_Study_CarrellsZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5222_Classroom a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5222_ClassroomRoom,
        GHC:VAV_Room_5222_ClassroomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5414 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5414Room,
        GHC:VAV_Room_5414Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Zone_CO2> .

GHC:VAV_Room_6012_Open_Project_SpaceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6012_Open_Project_SpaceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6012_Open_Project_Space/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_6012_Open_Project_Space ;
    brickframe:isPointOf GHC:VAV_Room_6012_Open_Project_SpaceZone .

GHC:VAV_Room_6101W_Collaborative_CommonRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6101W_Collaborative_CommonRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6101W_Collaborative_Common/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_6101W_Collaborative_Common ;
    brickframe:isPointOf GHC:VAV_Room_6101W_Collaborative_CommonZone .

GHC:VAV_Room_6111_Project_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6111_Project_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6111_Project_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6111_Project_Room ;
    brickframe:isPointOf GHC:VAV_Room_6111_Project_RoomZone .

GHC:VAV_Room_6115_Conference_Master a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6115_Conference_MasterRoom,
        GHC:VAV_Room_6115_Conference_MasterZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6121_Conference_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6121_Conference_RoomRoom,
        GHC:VAV_Room_6121_Conference_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6210_Open_Project_SpaceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6210_Open_Project_SpaceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6210_Open_Project_Space/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_6210_Open_Project_Space ;
    brickframe:isPointOf GHC:VAV_Room_6210_Open_Project_SpaceZone .

GHC:VAV_Room_6501 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6501Room,
        GHC:VAV_Room_6501Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Zone_CO2> .

GHC:VAV_Room_7011_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7011_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7011_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7011_Project ;
    brickframe:isPointOf GHC:VAV_Room_7011_ProjectZone .

GHC:VAV_Room_7101_Conference a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7101_ConferenceRoom,
        GHC:VAV_Room_7101_ConferenceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7103_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7103_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7103_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7103_Project ;
    brickframe:isPointOf GHC:VAV_Room_7103_ProjectZone .

GHC:VAV_Room_7107E_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7107E_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107E_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7107E_Project ;
    brickframe:isPointOf GHC:VAV_Room_7107E_ProjectZone .

GHC:VAV_Room_7114_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7114_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7114_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7114_Project ;
    brickframe:isPointOf GHC:VAV_Room_7114_ProjectZone .

GHC:VAV_Room_7208_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7208_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7208_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7208_Project ;
    brickframe:isPointOf GHC:VAV_Room_7208_ProjectZone .

GHC:VAV_Room_7224_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7224_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7224_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7224_Project ;
    brickframe:isPointOf GHC:VAV_Room_7224_ProjectZone .

GHC:VAV_Room_7501 a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7501Room,
        GHC:VAV_Room_7501Zone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Zone_CO2> .

GHC:VAV_Room_8018_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8018_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8018_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8018_Project ;
    brickframe:isPointOf GHC:VAV_Room_8018_ProjectZone .

GHC:VAV_Room_8110_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8110_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8110_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8110_Office ;
    brickframe:isPointOf GHC:VAV_Room_8110_OfficeZone .

GHC:VAV_Room_8208_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8208_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8208_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8208_Project ;
    brickframe:isPointOf GHC:VAV_Room_8208_ProjectZone .

GHC:VAV_Room_8228_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8228_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8228_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8228_Project ;
    brickframe:isPointOf GHC:VAV_Room_8228_ProjectZone .

GHC:VAV_Room_9025_Open_Project_SpaceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9025_Open_Project_SpaceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9025_Open_Project_Space/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_9025_Open_Project_Space ;
    brickframe:isPointOf GHC:VAV_Room_9025_Open_Project_SpaceZone .

GHC:VAV_Room_9110_OfficeRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9110_OfficeRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9110_Office/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9110_Office ;
    brickframe:isPointOf GHC:VAV_Room_9110_OfficeZone .

GHC:VAV_Room_9126_Project_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9126_Project_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9126_Project_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9126_Project_Room ;
    brickframe:isPointOf GHC:VAV_Room_9126_Project_RoomZone .

GHC:VAV_Room_9208_Project_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9208_Project_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9208_Project_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9208_Project_Room ;
    brickframe:isPointOf GHC:VAV_Room_9208_Project_RoomZone .

GHC:VAV_Room_9210_Open_Project_SpaceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9210_Open_Project_SpaceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9210_Open_Project_Space/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_9210_Open_Project_Space ;
    brickframe:isPointOf GHC:VAV_Room_9210_Open_Project_SpaceZone .

GHC:VAV_Room_9230_Project_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9230_Project_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9230_Project_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9230_Project_Room ;
    brickframe:isPointOf GHC:VAV_Room_9230_Project_RoomZone .

GHC:VAV_Room_9232_Project_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9232_Project_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9232_Project_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9232_Project_Room ;
    brickframe:isPointOf GHC:VAV_Room_9232_Project_RoomZone .

brick:Supply_Fan_Piezoelectric_Sensor brickframe:hasTag btag:Fan,
        btag:Supply,
        btag:VFD,
        btag:Volt .

GHC:VAV_Room_3201_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_3201_ProjectRoom,
        GHC:VAV_Room_3201_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4101_Classroom a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4101_ClassroomRoom,
        GHC:VAV_Room_4101_ClassroomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4102_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4102_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4102_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4102_Classroom ;
    brickframe:isPointOf GHC:VAV_Room_4102_ClassroomZone .

GHC:VAV_Room_4211_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4211_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4211_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4211_Classroom ;
    brickframe:isPointOf GHC:VAV_Room_4211_ClassroomZone .

GHC:VAV_Room_4215_Classroom a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_4215_ClassroomRoom,
        GHC:VAV_Room_4215_ClassroomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_4405Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4405Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_4405/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_4405 ;
    brickframe:isPointOf GHC:VAV_Room_4405Zone .

GHC:VAV_Room_5117_Conference a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_5117_ConferenceRoom,
        GHC:VAV_Room_5117_ConferenceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_5201_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5201_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5201_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5201_Classroom ;
    brickframe:isPointOf GHC:VAV_Room_5201_ClassroomZone .

GHC:VAV_Room_5209_Study_CarrellsRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5209_Study_CarrellsRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5209_Study_Carrells/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5209_Study_Carrells ;
    brickframe:isPointOf GHC:VAV_Room_5209_Study_CarrellsZone .

GHC:VAV_Room_5222_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5222_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/OCC_Sensor>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5222_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5222_Classroom ;
    brickframe:isPointOf GHC:VAV_Room_5222_ClassroomZone .

GHC:VAV_Room_5414Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5414Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_5414/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_5414 ;
    brickframe:isPointOf GHC:VAV_Room_5414Zone .

GHC:VAV_Room_6002_Project_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6002_Project_RoomRoom,
        GHC:VAV_Room_6002_Project_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6109_Project_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_6109_Project_RoomRoom,
        GHC:VAV_Room_6109_Project_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_6115_Conference_MasterRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6115_Conference_MasterRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6115_Conference_Master/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6115_Conference_Master ;
    brickframe:isPointOf GHC:VAV_Room_6115_Conference_MasterZone .

GHC:VAV_Room_6121_Conference_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6121_Conference_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6121_Conference_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6121_Conference_Room ;
    brickframe:isPointOf GHC:VAV_Room_6121_Conference_RoomZone .

GHC:VAV_Room_6501Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6501Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_6501/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_6501 ;
    brickframe:isPointOf GHC:VAV_Room_6501Zone .

GHC:VAV_Room_7107W__Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_7107W__ProjectRoom,
        GHC:VAV_Room_7107W__ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_7501Room a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7501Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/VAV_Room_7501/Zone_CO2> ;
    brickframe:isFedBy GHC:VAV_Room_7501 ;
    brickframe:isPointOf GHC:VAV_Room_7501Zone .

GHC:VAV_Room_8014_Open_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8014_Open_ProjectRoom,
        GHC:VAV_Room_8014_Open_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8025_Open_Project a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8025_Open_ProjectRoom,
        GHC:VAV_Room_8025_Open_ProjectZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8102_Conference a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8102_ConferenceRoom,
        GHC:VAV_Room_8102_ConferenceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_8115_Conference a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_8115_ConferenceRoom,
        GHC:VAV_Room_8115_ConferenceZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9001_Reading_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9001_Reading_RoomRoom,
        GHC:VAV_Room_9001_Reading_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_Temp___Zone_Temp> .

GHC:VAV_Room_9022_Project_Room a owl:NamedIndividual,
        brick:VAV ;
    brickframe:feeds GHC:VAV_Room_9022_Project_RoomRoom,
        GHC:VAV_Room_9022_Project_RoomZone ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_Temp___Zone_Temp> .

brick:Supply_Fan_Start_Stop_Command brickframe:hasTag btag:Air,
        btag:Command,
        btag:Fan .

brick:Supply_Fan_Start_Stop_Status brickframe:hasTag btag:Air,
        btag:Fan,
        btag:Sensor .

GHC:VAV_Room_3201_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_3201_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_3201_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_3201_Project ;
    brickframe:isPointOf GHC:VAV_Room_3201_ProjectZone .

GHC:VAV_Room_4101_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4101_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4101_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4101_Classroom ;
    brickframe:isPointOf GHC:VAV_Room_4101_ClassroomZone .

GHC:VAV_Room_4215_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_4215_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_4215_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_4215_Classroom ;
    brickframe:isPointOf GHC:VAV_Room_4215_ClassroomZone .

GHC:VAV_Room_5117_ConferenceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5117_ConferenceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5117_Conference/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5117_Conference ;
    brickframe:isPointOf GHC:VAV_Room_5117_ConferenceZone .

GHC:VAV_Room_5205_ClassroomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_5205_ClassroomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_5205_Classroom/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_5205_Classroom ;
    brickframe:isPointOf GHC:VAV_Room_5205_ClassroomZone .

GHC:VAV_Room_6002_Project_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6002_Project_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6002_Project_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6002_Project_Room ;
    brickframe:isPointOf GHC:VAV_Room_6002_Project_RoomZone .

GHC:VAV_Room_6109_Project_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_6109_Project_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_6109_Project_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_6109_Project_Room ;
    brickframe:isPointOf GHC:VAV_Room_6109_Project_RoomZone .

GHC:VAV_Room_7101_ConferenceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7101_ConferenceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7101_Conference/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7101_Conference ;
    brickframe:isPointOf GHC:VAV_Room_7101_ConferenceZone .

GHC:VAV_Room_7107W__ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_7107W__ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_7107W__Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_7107W__Project ;
    brickframe:isPointOf GHC:VAV_Room_7107W__ProjectZone .

GHC:VAV_Room_8014_Open_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8014_Open_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8014_Open_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8014_Open_Project ;
    brickframe:isPointOf GHC:VAV_Room_8014_Open_ProjectZone .

GHC:VAV_Room_8025_Open_ProjectRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8025_Open_ProjectRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8025_Open_Project/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8025_Open_Project ;
    brickframe:isPointOf GHC:VAV_Room_8025_Open_ProjectZone .

GHC:VAV_Room_8102_ConferenceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8102_ConferenceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8102_Conference/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8102_Conference ;
    brickframe:isPointOf GHC:VAV_Room_8102_ConferenceZone .

GHC:VAV_Room_8115_ConferenceRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_8115_ConferenceRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_8115_Conference/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_8115_Conference ;
    brickframe:isPointOf GHC:VAV_Room_8115_ConferenceZone .

GHC:VAV_Room_9001_Reading_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9001_Reading_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9001_Reading_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9001_Reading_Room ;
    brickframe:isPointOf GHC:VAV_Room_9001_Reading_RoomZone .

GHC:VAV_Room_9022_Project_RoomRoom a owl:NamedIndividual,
        brick:Room ;
    brickframe:contains <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow> ;
    brickframe:hasPart GHC:VAV_Room_9022_Project_RoomRoom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Airflow_Setpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Damper_Position>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Discharge_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Flow_Control___Flow_Input>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/HWV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Max_CO2_Level>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/PRV_Command>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/RH_Valve_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Schedule>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZCO2_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/VAV_Room_9022_Project_Room/Zone_Temp___Zone_Temp> ;
    brickframe:isFedBy GHC:VAV_Room_9022_Project_Room ;
    brickframe:isPointOf GHC:VAV_Room_9022_Project_RoomZone .

GHC:AHU-8_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:feeds GHC:VAV_Corridor_3200,
        GHC:VAV_Corridor_4100_North,
        GHC:VAV_Corridor_4100_Northwest,
        GHC:VAV_Corridor_4300_North,
        GHC:VAV_Corridor_4300_South,
        GHC:VAV_Corridor_5100,
        GHC:VAV_Corridor_5300_North,
        GHC:VAV_Corridor_5300_West,
        GHC:VAV_Room_3000_Classroom,
        GHC:VAV_Room_3101_Cafe_-_East_Wall,
        GHC:VAV_Room_3101_Cafe_-_North_Wall,
        GHC:VAV_Room_3101_Cafe_-_Northwest_Wall,
        GHC:VAV_Room_3101_Cafe_-_South_Wall,
        GHC:VAV_Room_3101_Cafe_-_Southwest_Wall,
        GHC:VAV_Room_3201_Project,
        <http://cmu.edu/building/ontology/ghc#VAV_Room_3805_E.E.C.>,
        GHC:VAV_Room_4000_Bridge,
        GHC:VAV_Room_4001_Office,
        GHC:VAV_Room_4003_Office,
        GHC:VAV_Room_4005_Office,
        GHC:VAV_Room_4007_Office,
        GHC:VAV_Room_4101_Classroom,
        GHC:VAV_Room_4102_Classroom,
        GHC:VAV_Room_4103_Office,
        GHC:VAV_Room_4105_Office,
        GHC:VAV_Room_4107_Office,
        GHC:VAV_Room_4109_Office,
        GHC:VAV_Room_4111_Office,
        GHC:VAV_Room_4113_Office,
        GHC:VAV_Room_4115_Office,
        GHC:VAV_Room_4117_Office,
        GHC:VAV_Room_4122_Office,
        GHC:VAV_Room_4124_Office,
        GHC:VAV_Room_4126_Office,
        GHC:VAV_Room_4201_Office,
        GHC:VAV_Room_4203_Office,
        GHC:VAV_Room_4205_Office,
        GHC:VAV_Room_4214_Storage,
        GHC:VAV_Room_5001_Office,
        GHC:VAV_Room_5003_Office,
        GHC:VAV_Room_5005_Office,
        GHC:VAV_Room_5007_Office,
        GHC:VAV_Room_5009_Kitchenette,
        GHC:VAV_Room_5011_Admin_Office,
        GHC:VAV_Room_5013_Admin_Office,
        GHC:VAV_Room_5101_Work_Copy_Print,
        GHC:VAV_Room_5103_Admin_Office,
        GHC:VAV_Room_5105_Admin_Office,
        GHC:VAV_Room_5107_Admin_Office,
        GHC:VAV_Room_5109_Admin_Office,
        GHC:VAV_Room_5111_Admin_Office,
        GHC:VAV_Room_5113_Dean_Office,
        GHC:VAV_Room_5117_Conference,
        GHC:VAV_Room_5119_Dean_Suite ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_vfd_volts> .

GHC:AHU-8_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-8_I/supply_vfd_volts> .

GHC:AHU-5_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_vfd_volts> .

GHC:AHU-5_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-5_I/supply_vfd_volts> .

GHC:AHU-10_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:feeds GHC:VAV_Corridor_6100,
        GHC:VAV_Corridor_6300_to_Hillman,
        GHC:VAV_Corridor_7200_North,
        GHC:VAV_Corridor_8100_Central,
        GHC:VAV_Corridor_8100_West,
        GHC:VAV_Corridor_8200,
        GHC:VAV_Corridor_9100_North,
        GHC:VAV_Corridor_9100_West,
        GHC:VAV_Corridor_9200_North,
        GHC:VAV_Corridor_9200_South,
        GHC:VAV_Room_6101E_Collaborative_Common,
        GHC:VAV_Room_6101W_Collaborative_Common,
        GHC:VAV_Room_6102_Kitchenette,
        GHC:VAV_Room_6105_Reception_Mail,
        GHC:VAV_Room_6107_Copy_Room,
        GHC:VAV_Room_6109_Project_Room,
        GHC:VAV_Room_6111_Project_Room,
        GHC:VAV_Room_6113_T.D._Office,
        GHC:VAV_Room_7107E_Project,
        GHC:VAV_Room_7107W__Project,
        GHC:VAV_Room_7110_Office,
        GHC:VAV_Room_7111_Office,
        GHC:VAV_Room_7112_Office,
        GHC:VAV_Room_7113_Office,
        GHC:VAV_Room_7114_Project,
        GHC:VAV_Room_7115_Office,
        GHC:VAV_Room_7117_Office,
        GHC:VAV_Room_7119_Office,
        GHC:VAV_Room_7121_Office,
        GHC:VAV_Room_7122_Storage,
        GHC:VAV_Room_7123_Office,
        GHC:VAV_Room_7125_Office,
        GHC:VAV_Room_7127_Office,
        GHC:VAV_Room_7129_Office,
        GHC:VAV_Room_7221_Office,
        GHC:VAV_Room_7223_Office,
        GHC:VAV_Room_7224_Project,
        GHC:VAV_Room_7225_Office,
        GHC:VAV_Room_7227_Office,
        GHC:VAV_Room_8111_Office,
        GHC:VAV_Room_8112_Office,
        GHC:VAV_Room_8113_Office,
        GHC:VAV_Room_8114_Office,
        GHC:VAV_Room_8115_Conference,
        GHC:VAV_Room_8116_Office,
        GHC:VAV_Room_8118_Office,
        GHC:VAV_Room_8120_Office,
        GHC:VAV_Room_8122_Office,
        GHC:VAV_Room_8123_Office,
        GHC:VAV_Room_8125_Office,
        GHC:VAV_Room_8127_Office,
        GHC:VAV_Room_8129_Office,
        GHC:VAV_Room_8133_Office,
        GHC:VAV_Room_8200_Future_Use,
        GHC:VAV_Room_8200_Open_Project,
        GHC:VAV_Room_8227_Office,
        GHC:VAV_Room_8228_Project,
        GHC:VAV_Room_8229_Office,
        GHC:VAV_Room_8231_Office,
        GHC:VAV_Room_9107_Office,
        GHC:VAV_Room_9109_Office,
        GHC:VAV_Room_9111_Office,
        GHC:VAV_Room_9113_Office,
        GHC:VAV_Room_9114_Office,
        GHC:VAV_Room_9115_Conference_Room,
        GHC:VAV_Room_9116,
        GHC:VAV_Room_9118_Office,
        GHC:VAV_Room_9120_Office,
        GHC:VAV_Room_9123_Office,
        GHC:VAV_Room_9125_Office,
        GHC:VAV_Room_9126_Project_Room,
        GHC:VAV_Room_9127_Office,
        GHC:VAV_Room_9129_Office,
        GHC:VAV_Room_9200_Future_Use,
        GHC:VAV_Room_9203_Office,
        GHC:VAV_Room_9205_Office,
        GHC:VAV_Room_9206_Copy_Room,
        GHC:VAV_Room_9207_Office,
        GHC:VAV_Room_9208_Project_Room,
        GHC:VAV_Room_9210_Open_Project_Space,
        GHC:VAV_Room_9219_Office,
        GHC:VAV_Room_9221_Office,
        GHC:VAV_Room_9223_Office,
        GHC:VAV_Room_9225_Office,
        GHC:VAV_Room_9227_Office,
        GHC:VAV_Room_9229_Office,
        GHC:VAV_Room_9230_Project_Room,
        GHC:VAV_Room_9231_Office,
        GHC:VAV_Room_9232_Project_Room,
        GHC:VAV_Room_9233_Future_Use ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_vfd_volts> .

GHC:AHU-10_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-10_I/supply_vfd_volts> .

GHC:AHU-11_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:feeds GHC:VAV_Corridor_5200_Central,
        GHC:VAV_Corridor_5200_South,
        GHC:VAV_Corridor_7200_Open_Project_Space,
        GHC:VAV_Corridor_7200_South,
        GHC:VAV_Corridor_7300,
        GHC:VAV_Room_5000_Study_Carrell_Lobby,
        GHC:VAV_Room_5208_Conference_Room,
        GHC:VAV_Room_5209_Study_Carrells,
        GHC:VAV_Room_5214_Storage,
        GHC:VAV_Room_6210_Open_Project_Space,
        GHC:VAV_Room_6211_Office,
        GHC:VAV_Room_6213_Office,
        GHC:VAV_Room_6214_Storage,
        GHC:VAV_Room_6215_Office,
        GHC:VAV_Room_6217_Office,
        GHC:VAV_Room_6219_Office,
        GHC:VAV_Room_6220_Project_Room,
        GHC:VAV_Room_6221_Office,
        GHC:VAV_Room_6223_Office,
        GHC:VAV_Room_6225_Office,
        GHC:VAV_Room_6227_Office,
        GHC:VAV_Room_7103_Project,
        GHC:VAV_Room_7105_Office,
        GHC:VAV_Room_7108_Office,
        GHC:VAV_Room_7200_Future_Use,
        GHC:VAV_Room_7203_Office,
        GHC:VAV_Room_7205_Office,
        GHC:VAV_Room_7207_Office,
        GHC:VAV_Room_7208_Project,
        GHC:VAV_Room_7211_Office,
        GHC:VAV_Room_7213_Office,
        GHC:VAV_Room_7215_Office,
        GHC:VAV_Room_7217_Office,
        GHC:VAV_Room_7218_Storage,
        GHC:VAV_Room_7219_Office,
        GHC:VAV_Room_7300_Reception,
        GHC:VAV_Room_9022_Project_Room,
        GHC:VAV_Room_9025_Open_Project_Space,
        GHC:VAV_Room_9101_Office,
        GHC:VAV_Room_9103_Office,
        GHC:VAV_Room_9105_Office,
        GHC:VAV_Room_9106_Office,
        GHC:VAV_Room_9108_Office,
        GHC:VAV_Room_9110_Office,
        GHC:VAV_Room_9112_Office ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_vfd_volts> .

GHC:AHU-11_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-11_I/supply_vfd_volts> .

GHC:AHU-12_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:feeds GHC:VAV_Corr_5700_East,
        GHC:VAV_Corridor_4801,
        GHC:VAV_Room5405,
        GHC:VAV_Room5411,
        GHC:VAV_Room5510,
        GHC:VAV_Room5513,
        GHC:VAV_Room6412_6418_6716,
        GHC:VAV_Room6513,
        GHC:VAV_Room6601,
        GHC:VAV_Room6609,
        GHC:VAV_Room7407,
        GHC:VAV_Room7411,
        GHC:VAV_Room7412,
        GHC:VAV_Room7513,
        GHC:VAV_Room7603,
        GHC:VAV_Room7605,
        GHC:VAV_Room7721,
        GHC:VAV_Room_4405,
        GHC:VAV_Room_4411,
        GHC:VAV_Room_4837,
        GHC:VAV_Room_5401,
        GHC:VAV_Room_5403,
        GHC:VAV_Room_5404,
        GHC:VAV_Room_5407,
        GHC:VAV_Room_5409,
        GHC:VAV_Room_5412_5418_5716,
        GHC:VAV_Room_5413,
        GHC:VAV_Room_5414,
        GHC:VAV_Room_5415,
        GHC:VAV_Room_5416_Open_Project_Space,
        GHC:VAV_Room_5417,
        GHC:VAV_Room_5419,
        GHC:VAV_Room_5501,
        GHC:VAV_Room_5503,
        GHC:VAV_Room_5505,
        GHC:VAV_Room_5506_Open_Project,
        GHC:VAV_Room_5507,
        GHC:VAV_Room_5508,
        GHC:VAV_Room_5509,
        GHC:VAV_Room_5511,
        GHC:VAV_Room_5515,
        GHC:VAV_Room_5516,
        GHC:VAV_Room_5517,
        GHC:VAV_Room_5519,
        GHC:VAV_Room_5701,
        GHC:VAV_Room_5703,
        GHC:VAV_Room_5705,
        GHC:VAV_Room_5707,
        GHC:VAV_Room_5709,
        GHC:VAV_Room_5711,
        GHC:VAV_Room_5713,
        GHC:VAV_Room_5715,
        GHC:VAV_Room_5717,
        GHC:VAV_Room_5719,
        GHC:VAV_Room_5721,
        GHC:VAV_Room_5723,
        GHC:VAV_Room_6401,
        GHC:VAV_Room_6403,
        GHC:VAV_Room_6404,
        GHC:VAV_Room_6405,
        GHC:VAV_Room_6407,
        GHC:VAV_Room_6409,
        GHC:VAV_Room_6411,
        GHC:VAV_Room_6413,
        GHC:VAV_Room_6414,
        GHC:VAV_Room_6415,
        GHC:VAV_Room_6416,
        GHC:VAV_Room_6417,
        GHC:VAV_Room_6501,
        GHC:VAV_Room_6503,
        GHC:VAV_Room_6505,
        GHC:VAV_Room_6507,
        GHC:VAV_Room_6509,
        GHC:VAV_Room_6511,
        GHC:VAV_Room_6515,
        GHC:VAV_Room_6603,
        GHC:VAV_Room_6604,
        GHC:VAV_Room_6605,
        GHC:VAV_Room_6607,
        GHC:VAV_Room_6701,
        GHC:VAV_Room_6703,
        GHC:VAV_Room_6705,
        GHC:VAV_Room_6707,
        GHC:VAV_Room_6709,
        GHC:VAV_Room_6711,
        GHC:VAV_Room_6713,
        GHC:VAV_Room_6715,
        GHC:VAV_Room_6717,
        GHC:VAV_Room_6719,
        GHC:VAV_Room_6830,
        GHC:VAV_Room_7401,
        GHC:VAV_Room_7403,
        GHC:VAV_Room_7404,
        GHC:VAV_Room_7405,
        GHC:VAV_Room_7409,
        GHC:VAV_Room_7413,
        GHC:VAV_Room_7414,
        GHC:VAV_Room_7415,
        GHC:VAV_Room_7416,
        GHC:VAV_Room_7501,
        GHC:VAV_Room_7503,
        GHC:VAV_Room_7505,
        GHC:VAV_Room_7507,
        GHC:VAV_Room_7509,
        GHC:VAV_Room_7511,
        GHC:VAV_Room_7515,
        GHC:VAV_Room_7517,
        GHC:VAV_Room_7601,
        GHC:VAV_Room_7607,
        GHC:VAV_Room_7609,
        GHC:VAV_Room_7701,
        GHC:VAV_Room_7703,
        GHC:VAV_Room_7705,
        GHC:VAV_Room_7707,
        GHC:VAV_Room_7709,
        GHC:VAV_Room_7711,
        GHC:VAV_Room_7713,
        GHC:VAV_Room_7715,
        GHC:VAV_Room_7717,
        GHC:VAV_Room_7719,
        GHC:VAV_Room_7723 ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_vfd_volts> .

GHC:AHU-12_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Hillman/AHU-12_I/supply_vfd_volts> .

GHC:AHU-9_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:feeds GHC:VAV_Corridor_6200,
        GHC:VAV_Corridor_8800,
        GHC:VAV_Room_6001_Office,
        GHC:VAV_Room_6002_Project_Room,
        GHC:VAV_Room_6003_Office,
        GHC:VAV_Room_6004_Office,
        GHC:VAV_Room_6005_Office,
        GHC:VAV_Room_6006_Office,
        GHC:VAV_Room_6007_Office,
        GHC:VAV_Room_6008_Office,
        GHC:VAV_Room_6009_Office,
        GHC:VAV_Room_6010_Office,
        GHC:VAV_Room_6011_Storage,
        GHC:VAV_Room_6012_Open_Project_Space,
        GHC:VAV_Room_6013_Office,
        GHC:VAV_Room_6015_Office,
        GHC:VAV_Room_6017_Office,
        GHC:VAV_Room_6019_Office,
        GHC:VAV_Room_6021_Office,
        GHC:VAV_Room_6023_Office,
        GHC:VAV_Room_6025_Office,
        GHC:VAV_Room_6027_Office,
        GHC:VAV_Room_6029_Office,
        GHC:VAV_Room_6203_Office,
        GHC:VAV_Room_6205_Office,
        GHC:VAV_Room_6207_Office,
        GHC:VAV_Room_7001_Office,
        GHC:VAV_Room_7002_Office,
        GHC:VAV_Room_7003_Office,
        GHC:VAV_Room_7004_Office,
        GHC:VAV_Room_7005_Office,
        GHC:VAV_Room_7006_Office,
        GHC:VAV_Room_7007_Office,
        GHC:VAV_Room_7008_Office,
        GHC:VAV_Room_7009_Office,
        GHC:VAV_Room_7010_Office,
        GHC:VAV_Room_7011_Project,
        GHC:VAV_Room_7012_Project_Space,
        GHC:VAV_Room_7015_Lobby,
        GHC:VAV_Room_7017_Admin_Office,
        GHC:VAV_Room_7019_Dept_Head_Office,
        GHC:VAV_Room_7021_Admin_Office,
        GHC:VAV_Room_7023_Admin_Office,
        GHC:VAV_Room_7025_Admin_Office,
        GHC:VAV_Room_7027_Admin_Office,
        GHC:VAV_Room_8001_Office,
        GHC:VAV_Room_8002_Office,
        GHC:VAV_Room_8003_Office,
        GHC:VAV_Room_8005_Office,
        GHC:VAV_Room_8006_Office,
        GHC:VAV_Room_8007_Office,
        GHC:VAV_Room_8008_Office,
        GHC:VAV_Room_8009_Office,
        GHC:VAV_Room_8010_Office,
        GHC:VAV_Room_8011_Office,
        GHC:VAV_Room_8013_Office,
        GHC:VAV_Room_8014_Open_Project,
        GHC:VAV_Room_8015_Office,
        GHC:VAV_Room_8017_Office,
        GHC:VAV_Room_8018_Project,
        GHC:VAV_Room_8019_Office,
        GHC:VAV_Room_8021_Office,
        GHC:VAV_Room_8023_Office,
        GHC:VAV_Room_8025_Open_Project,
        GHC:VAV_Room_8101_Office,
        GHC:VAV_Room_8102_Conference,
        GHC:VAV_Room_8103_Office,
        GHC:VAV_Room_8105_Office,
        GHC:VAV_Room_8106_Office,
        GHC:VAV_Room_8107_Office,
        GHC:VAV_Room_8108_Office,
        GHC:VAV_Room_8109_Office,
        GHC:VAV_Room_8110_Office,
        GHC:VAV_Room_8203_Office,
        GHC:VAV_Room_8205_Office,
        GHC:VAV_Room_8206_Copy_Room,
        GHC:VAV_Room_8207_Office,
        GHC:VAV_Room_8208_Project,
        GHC:VAV_Room_8211_Office_Master,
        GHC:VAV_Room_8211_Office_Slave,
        GHC:VAV_Room_8214_Nursing_Room,
        GHC:VAV_Room_8215_Office,
        GHC:VAV_Room_8217_Office,
        GHC:VAV_Room_8218_Storage,
        GHC:VAV_Room_8219_Office,
        GHC:VAV_Room_8221_Office,
        GHC:VAV_Room_8223_Office_Master,
        GHC:VAV_Room_8225_Office_Slave,
        GHC:VAV_Room_9001_Reading_Room,
        GHC:VAV_Room_9002_Office,
        GHC:VAV_Room_9003_Office,
        GHC:VAV_Room_9004_Office,
        GHC:VAV_Room_9005_Office,
        GHC:VAV_Room_9006_Office,
        GHC:VAV_Room_9007_Office,
        GHC:VAV_Room_9008_Office,
        GHC:VAV_Room_9009_Office,
        GHC:VAV_Room_9011_Office,
        GHC:VAV_Room_9012_Open_Project_Space,
        GHC:VAV_Room_9013_Office,
        GHC:VAV_Room_9015_Office,
        GHC:VAV_Room_9017_Office,
        GHC:VAV_Room_9019_Office,
        GHC:VAV_Room_9021_Office,
        GHC:VAV_Room_9023_Office ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_vfd_volts> .

GHC:AHU-9_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-9_I/supply_vfd_volts> .

GHC:AHU-1_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_vfd_volts> .

GHC:AHU-1_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-1_I/supply_vfd_volts> .

GHC:AHU-3_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:feeds GHC:VAV_Room_4211_Classroom,
        GHC:VAV_Room_4215_Classroom,
        GHC:VAV_Room_5222_Classroom ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_vfd_volts> .

GHC:AHU-3_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-3_I/supply_vfd_volts> .

GHC:AHU-4_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:feeds GHC:VAV_Room2101,
        GHC:VAV_Room_1102,
        GHC:VAV_Room_1106,
        GHC:VAV_Room_2102,
        GHC:VAV_Room_2105,
        GHC:VAV_Room_2107,
        GHC:VAV_Room_2108,
        GHC:VAV_Room_2109,
        GHC:VAV_Room_2110,
        GHC:VAV_Room_2111 ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_vfd_volts> .

GHC:AHU-4_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-4_I/supply_vfd_volts> .

GHC:AHU-7_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:feeds GHC:VAV_Room_6115_Conference_Master,
        GHC:VAV_Room_6115_Conference_Slave,
        GHC:VAV_Room_6117_Storage,
        GHC:VAV_Room_6119_Kitchenette,
        GHC:VAV_Room_6121_Conference_Room ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_vfd_volts> .

GHC:AHU-7_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-7_I/supply_vfd_volts> .

GHC:AHU-2_I a owl:NamedIndividual,
        brick:AHU ;
    brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_vfd_volts> .

GHC:AHU-2_IRoom brickframe:hasPoint <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/CHW_Valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cool_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Cooling_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_DP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/EW_sup_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Heat_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/OA_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Outside_Airflow_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Preheating_demand_%>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/RA_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Run_Request>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SA_Duct_Press>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/SF_piezo>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/Supply_Air_Temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_HI>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ZTMP_LO>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/auto_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/bypass_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/chw_vlv>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_cc_sp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_exhaust_CFM_SP>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/current_max_RA_CO2_setpt>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_RPM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_wheel_Volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/enth_whl_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exh_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/exhaust_vfd_volts>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/htg_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/oa_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_CO2>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_RH>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/outdoor_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_sup_t>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/preheat_valve_VDC>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_dewpoint>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_enthalpy>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/ra_grains>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_damper>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/recirc_dmpr_fb>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_rh>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/return_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/sup_fan_vfd>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_CFM>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_demand>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_temp>,
        <http://cmu.edu/building/ontology/ghc#SCSC_Gates/AHU-2_I/supply_vfd_volts> .

brick:CO2_Sensor brickframe:hasTag btag:Air,
        btag:CO2,
        btag:Sensor .

brick:Reheat_Valve_Command brickframe:hasTag btag:Command,
        btag:Reheat,
        btag:Valve .

brick:Perimeter_Heating_Valve_Command brickframe:hasTag btag:Command,
        btag:Heat,
        btag:Valve .

brick:CO2_High_Alarm brickframe:hasTag btag:Air,
        btag:Alarm,
        btag:CO2,
        btag:Setpoint .

brick:Outside_Air_Temperature_Sensor brickframe:hasTag btag:Air,
        btag:Outside,
        btag:Sensor,
        btag:Temperature .

brick:Supply_Fan_Air_Flow_Sensor brickframe:hasTag btag:Air,
        btag:Command,
        btag:Fan,
        btag:Flow .

brick:Occupancy_Sensor brickframe:hasTag btag:Occupancy,
        btag:Sensor .

brick:Zone_Temperature_Sensor brickframe:hasTag btag:Air,
        btag:Sensor,
        btag:Temperature .

brick:Discharge_Air_Flow_Sensor brickframe:hasTag btag:Air,
        btag:Discharge,
        btag:Flow,
        btag:Sensor .

brick:Discharge_Air_Flow_Setpoint brickframe:hasTag btag:Air,
        btag:Discharge,
        btag:Flow,
        btag:Setpoint .

brick:Damper_Position_Sensor brickframe:hasTag btag:Air,
        btag:Damper,
        btag:Sensor .

brick:Domestic_Hot_Water_Valve_Command brickframe:hasTag btag:Command,
        btag:Heating,
        btag:Water .

brick:Run_Request_Command brickframe:hasTag btag:Command,
        btag:Run .

brick:Cooling_Command brickframe:hasTag btag:Air,
        btag:Command,
        btag:Cooling,
        btag:Temperature .

brick:Heating_Command brickframe:hasTag btag:Command,
        btag:Heating .

brick:Discharge_Air_Flow_Command brickframe:hasTag btag:Air,
        btag:Command,
        btag:Discharge,
        btag:Flow .

brick:Zone_Cooling_Temperature_Setpoint brickframe:hasTag btag:Air,
        btag:Alarm,
        btag:Setpoint,
        btag:Temperature .

brick:Zone_Heating_Temperature_Setpoint brickframe:hasTag btag:Air,
        btag:Alarm,
        btag:Setpoint,
        btag:Temperature .

brick:Discharge_Air_Temperature_Sensor brickframe:hasTag btag:Air,
        btag:Discharge,
        btag:Sensor,
        btag:Temperature .

brick:Schedule_Setpoint brickframe:hasTag btag:Command .

brick:Run_Time_Sensor brickframe:hasTag btag:Run,
        btag:Sensor .
